# Eagle files for the circuit boards

small_top_everything is the main PCB

programming_header connects the standard RFDuino programmer to the main PCB through pogo pins.


